# 10kV 变电站电气主接线设计规范

## 适用范围

本规范适用于 10kV 变电站电气主接线设计。

## 典型接线方式

### 1. 单母线接线

**适用条件：**
- 进出线回路数 ≤ 6
- 可靠性要求：一般

### 2. 单母线分段接线

**适用条件：**
- 进出线回路数 > 6
- 可靠性要求：重要
- **I类、II类负荷存在，需双回路供电**

**特点：**
- 优点：双电源供电，任一段母线故障不影响正常段
- 缺点：同35kV侧

### 3. 双母线接线

**适用条件：**
- 6~10kV回路多，容量大的变电站
- 可靠性要求：特别重要

## 导体选择

| 布置方式 | 导体类型 | 典型型号 |
|---------|---------|---------|
| 户内 | 硬导体(矩形铝排) | LMY-80×10 |
| 户外 | 软导体(钢芯铝绞线) | LGJ-800/55, LGJ-125/25 |

## 设备选型

### 断路器
- **类型**：真空断路器（户内布置）
- **常用型号**：
  - ZN4-10/1250-20（主变/母线侧）
  - ZN1-10/600-150（出线侧）
  - DN1-10（站用变）

### 隔离开关
- **常用型号**：
  - GN2-10/2000（主变/母线侧）
  - GN1-10/400（出线侧）
  - GN1-10/200（站用变）

### 电流互感器
- **常用型号**：
  - LFSQ-10 1500/5（主变侧）
  - LFSQ-10 300/5（出线侧）
  - LFSQ-10 40/1（站用变）
- **准确级**：0.5级
- **二次负荷校验**：S2n ≥ I2n²·Z2L

### 电压互感器
- **常用型号**：JDZJ-10
- **接线方式**：Y/Y/△
- **准确级**：0.5级，容量120VA

### 电缆选择
- **站用变电缆**：YJLV-6/10 3×25 型三芯电缆
- **敷设方式**：2×3根两层重叠铺设

## 设计要点

1. 短路电流水平一般按20kA考虑
2. 母线需校验动稳定（硬导体）
3. 电缆需进行温度修正和载流量校验
4. I类负荷需双回路供电保证可靠性

## 设计依据

- GB 50053-2013 《20kV及以下变电所设计规范》
- GB 50059-2011 《35kV~110kV变电站设计规范》
