# 35kV 变电站电气主接线设计规范

## 适用范围

本规范适用于 35kV 变电站电气主接线设计。依据《国家电网公司输变电工程典型设计：35kV变电站分册》（2006年版）编制。

## 典型接线方式

### 1. 线路变压器组接线

**适用条件：**
- 35kV出线1回，单台主变
- 偏远地区小规模变电站
- 典型方案：A-1, D-1, D-2, B-5

**特点：**
- 优点：接线最简单，设备最少，投资最省
- 缺点：可靠性最低，线路或主变故障时全站停电

### 2. 内桥接线

**适用条件：**
- 35kV出线2回，两台主变
- 线路较长，故障率较高
- 典型方案：A-2, A-3, B-2, B-3, D-3

**特点：**
- 优点：设备较少（3台断路器），经济性好
- 缺点：桥断路器检修时两回路解列运行

### 3. 单母线接线

**适用条件：**
- 35kV出线1~2回
- 典型方案：A-4

**特点：**
- 优点：接线简单清晰，设备少，投资省
- 缺点：母线故障或检修时全站停电

### 4. 单母线分段接线

**适用条件：**
- 35kV出线2~4回
- 可靠性要求较高
- 典型方案：A-5, B-1

**特点：**
- 优点：可靠灵活，一段母线故障不影响另一段
- 缺点：增加母联断路器

## 典型设计方案索引

详见 [35kv_typical_design.md](35kv_typical_design.md) 包含13个完整典型方案：

| 方案类型 | 方案编号 | 主变容量 | 35kV接线 | 10kV接线 | 适用地区 |
|---------|---------|---------|---------|---------|---------|
| 户外A型 | A-1 | 1×5MVA | 线路变压器组 | 单母线 | 偏远地区 |
| 户外A型 | A-2 | 1/2×5MVA | 内桥 | 单母线分段 | 偏远地区 |
| 户外A型 | A-3 | 1/2×10MVA | 内桥 | 单母线分段(户内柜) | 一般地区 |
| 户外A型 | A-4 | 1/2×10MVA | 单母线 | 单母线分段(户内柜) | 一般地区 |
| 户外A型 | A-5 | 1/2×16MVA | 单母线分段 | 单母线分段(户内柜) | 一般地区 |
| 户内B型 | B-1 | 1/2×10MVA | 单母线分段 | 单母线分段 | 城市/城郊 |
| 户内B型 | B-2 | 1/2×20MVA | 内桥 | 单母线分段 | 城市/城郊 |
| 户内B型 | B-3 | 1/2×20MVA | 内桥 | 单母线分段 | 城市中心 |
| 户内B型 | B-4 | 3/3×20MVA | 三段独立母线 | 单母线分段 | 城市中心 |
| 户内B型 | B-5 | 2/3×31.5MVA | 线路变压器组 | 单母线四分段 | 城市中心 |
| 箱式D型 | D-1 | 1/1×5MVA | 线路变压器组 | 单母线 | 临时用电 |
| 箱式D型 | D-2 | 1/1×10MVA | 线路变压器组 | 单母线 | 临时用电 |
| 箱式D型 | D-3 | 1/2×5MVA | 内桥 | 单母线分段 | 临时用电 |

## 主变压器选择

### 容量系列

| 容量等级 | 适用方案 |
|---------|---------|
| 5 MVA | A-1, A-2, D-1, D-3 |
| 10 MVA | A-3, A-4, B-1 |
| 16 MVA | A-5 |
| 20 MVA | B-2, B-3, B-4 |
| 31.5 MVA | B-5 |

### 典型参数

| 项目 | 典型值 |
|------|--------|
| 型式 | 油浸式双绕组自冷式有载调压(ONAN) |
| 连接组别 | YN,d11 或 YN,yn0,d11 |
| 调压方式 | 有载调压 |
| 噪声要求 | 城市中心变电站采用低噪声变压器 |

## 无功补偿配置

### 配置原则

- **规程要求**：按主变容量的 10%~30% 配置
- **典型设计**：按主变容量的 10%~20% 配置
- **原则**：不引起谐波谐振和电压变动过大的前提下，宜加大分组容量、减少分组组数

### 典型配置

| 方案 | 主变容量 | 无功补偿容量 | 补偿比例 |
|------|---------|-------------|---------|
| A-1 | 5MVA | 1×900 kvar | 18% |
| A-3 | 10MVA | 1/2×1500 kvar | 15% |
| A-5 | 16MVA | 1/2×2400 kvar | 15% |
| B-2 | 20MVA | 1/2×3000 kvar | 15% |
| B-5 | 31.5MVA | 2/3×4800 kvar | 15% |

### 电容器装置型式

| 布置方式 | 装置型式 |
|---------|---------|
| 户外 | 装配式、密集型、片架式 |
| 户内 | 柜式、装配式 |
| 箱式 | 箱式结构 |

## 中性点接地方式

### 10kV侧接地方式

| 接地方式 | 适用方案 | 说明 |
|---------|---------|------|
| 消弧线圈接地 | B-1, B-2, B-3 | 接地变兼作站用变 |
| 电阻接地 | B-4, B-5 | 不锈钢接地电阻 |

### 消弧线圈配置

| 项目 | 典型值 |
|------|--------|
| 接地变容量 | 315kVA~630kVA |
| 消弧线圈容量 | 250kVA~500kVA |
| 布置方式 | 户内开关柜或独立遮网 |

### 电阻接地配置

| 项目 | 典型值 |
|------|--------|
| 接地电阻 | 5.7Ω~10Ω |
| 接地电流 | 600A~1000A |
| 持续时间 | 10s |

## 导体选择

### 导体类型选择

| 布置方式 | 导体类型 | 典型型号 |
|---------|---------|---------|
| 户外35kV | 软母线(钢芯铝绞线) | LGJ系列 |
| 户外10kV | 软母线或硬母线 | LGJ系列/LMY系列 |
| 户内35kV | 开关柜母线 | 矩形铜排/铝排 |
| 户内10kV | 开关柜母线 | 矩形铜排/铝排 |

## 设备选型

### 断路器

| 电压等级 | 类型 | 常用型号 |
|---------|------|---------|
| 35kV | 真空或SF6 | 单断口真空断路器 |
| 10kV | 真空断路器 | 户内开关柜配套 |

### 隔离开关

- 型式根据配电装置确定
- 应采用可靠性高、运行业绩好的产品

### 互感器

| 电压等级 | 类型 |
|---------|------|
| 35kV | 油浸式或干式 |
| 10kV | 油浸式或干式 |

### 避雷器

| 安装地点 | 额定电压/残压 | 标称放电电流 |
|---------|--------------|-------------|
| 35kV母线、线路 | 51kV/134kV | 5kA |
| 35kV电容器 | 51kV/134kV | 5kA |
| 35kV消弧线圈 | 51kV/134kV | 5kA |
| 10kV母线、线路 | 17kV/45kV | 5kA |
| 10kV电容器 | 17kV/45kV | 5kA |
| 10kV消弧线圈 | 17kV/45kV | 5kA |

## 站用变选择

### 配置原则

- 变电站装设**两台**站用变压器
- 高压侧从主变低压侧、35kV线路侧或站外电源引接
- 远期规模为一台主变时，可装设**一台**站用变

### 站用变容量选择

按全站站用负荷计算选择，交流站用电系统采用三相四线制接线，380/220V中性点接地。

### 站用变与接地变合并

- 采用消弧线圈接地时，站用变和接地变**宜合并**
- 采用小电阻接地时，站用变和接地变**宜分开**设置

## 配电装置

### 户外变电站

| 电压等级 | 配电装置型式 |
|---------|-------------|
| 35kV | 软母线中型或改进中型 |
| 10kV | 软母线中型、改进中型或户内开关柜 |

### 户内变电站

| 电压等级 | 配电装置型式 |
|---------|-------------|
| 35kV | 户内开关柜 |
| 10kV | 户内开关柜 |

### 箱式变电站

| 电压等级 | 配电装置型式 |
|---------|-------------|
| 35kV | 软母线改进半高型或箱式 |
| 10kV | 箱式配电装置 |

### 配电装置尺寸推荐值

| 名称 | 推荐值(mm) |
|------|-----------|
| 35kV柜面至柜面之间 | 3600 |
| 35kV柜后至墙中心线之间 | 1500 |
| 35kV柜侧至墙中心线之间 | 1300 |
| 35kV柜面至墙中心线之间 | 2800 |
| 10kV柜面至柜面之间 | 2500 |
| 10kV柜后至墙中心线之间 | 1300 |
| 10kV柜侧至墙中心线之间 | 1300 |
| 10kV柜面至墙中心线之间 | 2200 |

## 设计要点

1. **短路电流水平**：
   - 35kV：25kA
   - 10kV：16kA 或 25kA

2. **爬电比距要求**：
   - 户外（Ⅲ级污秽区）：≥31mm/kV
   - 户内：≥20mm/kV

3. **继电保护配置**：
   - 35kV、10kV采用保护与测控单元合一装置
   - 主变保护采用微机型保护
   - 小电流接地选线功能由微机保护装置实现

4. **电能计量**：
   - 主变、线路：CT 0.2S级，PT 0.2级，有功表0.5S级
   - 站用变、电容器：CT 0.5S级，PT 0.5级，有功表1.0级

## 设计依据

- GB 50059-2011 《35kV~110kV变电站设计规范》
- GB 50060-1992 《3~110kV高压配电装置设计规范》
- DL/T 5222-2005 《导体和电器选择设计技术规定》
- DL/T 620-1997 《交流电气装置的过电压保护和绝缘配合》
- DL/T 621-1997 《交流电气装置的接地》
- 《国家电网公司输变电工程典型设计：35kV变电站分册》（2006年版）
